<!DOCTYPE html>
<!-- Product detail page: GPN1-40.5kV removable AC metal-clad enclosed switchgear. -->
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>GPN1-40.5kV Removable AC Metal-Clad Enclosed Switchgear | GreenPower Electric</title>
  <meta name="description" content="Review GreenPower GPN1-40.5kV removable AC metal-clad enclosed switchgear technical specifications, ambient conditions, structure features, outline dimensions, and applicable standards for 40.5kV medium-voltage power applications.">
  <link rel="canonical" href="https://gpswitch.com/products/gpn1-40-5kv-metal-clad-switchgear/">
  <link rel="icon" type="image/x-icon" href="favicon.ico">
  <link rel="icon" type="image/png" sizes="32x32" href="favicon-32x32.png">
  <link rel="icon" type="image/png" sizes="192x192" href="icon-192x192.png">
  <script>
    (function () {
      try {
        if (!window.matchMedia("(prefers-reduced-motion: reduce)").matches) {
          document.documentElement.classList.add("has-motion");
        }
      } catch (error) {
        // Leave page motionless if preference detection is unavailable.
      }
    }());
  </script>
  <link rel="stylesheet" href="statics/web/css/homepage-static-draft.css">
  <link rel="stylesheet" href="statics/web/css/catalog-download-modal.css">
  <style>
    .subpage-main {
      background: linear-gradient(90deg, rgba(233, 244, 238, 0.68) 0%, rgba(244, 249, 246, 0.4) 28%, rgba(255, 255, 255, 0.98) 54%, #ffffff 72%);
    }

    .product-hero-region {
      background: transparent;
    }

    .product-hero-section {
      position: relative;
      overflow: hidden;
      padding: 76px 0 60px;
      background: transparent;
    }

    .product-hero-section::before {
      content: none;
      pointer-events: none;
    }

    .product-hero-section .container {
      position: relative;
      z-index: 1;
    }

    .product-hero-layout {
      display: grid;
      grid-template-columns: minmax(0, 0.97fr) minmax(0, 1.03fr);
      gap: 72px;
      align-items: start;
    }

    .product-hero-copy {
      display: grid;
      gap: 22px;
      align-content: start;
      padding-top: 10px;
    }

    .product-hero-copy > * {
      margin: 0;
    }

    .product-hero-family {
      color: #1f6e43;
      font-size: 14px;
      font-weight: 700;
      letter-spacing: 0.08em;
      padding-left: 4px;
    }

    .product-hero-copy h1 {
      width: min(100%, 860px);
      display: grid;
      gap: 12px;
      font-size: 60px;
      font-weight: 700;
      line-height: 0.98;
      letter-spacing: 0.01em;
    }

    .product-hero-model {
      display: block;
    }

    .product-hero-name {
      display: block;
      color: rgba(20, 28, 34, 0.92);
      font-size: 0.72em;
      line-height: 1.12;
      letter-spacing: 0;
    }

    .product-hero-actions {
      display: flex;
      flex-wrap: wrap;
      gap: 14px;
      padding-top: 12px;
    }

    .product-hero-actions .button {
      min-width: 176px;
      padding: 10px 14px;
      min-height: 42px;
      border-radius: 999px;
      justify-content: center;
    }

    .product-hero-actions .button-secondary {
      background: rgba(0, 122, 112, 0.1);
      border-color: rgba(0, 122, 112, 0.16);
      color: #0a564d;
    }

    .product-hero-actions .button-secondary:hover,
    .product-hero-actions .button-secondary:focus-visible {
      background: rgba(0, 122, 112, 0.16);
      border-color: rgba(0, 122, 112, 0.24);
      color: #08483f;
    }

    .product-hero-specs {
      display: grid;
      grid-template-columns: repeat(2, minmax(0, 1fr));
      gap: 14px 28px;
      width: min(100%, 620px);
      margin-top: 18px;
      padding-top: 12px;
      border-top: 1px solid rgba(12, 32, 36, 0.08);
    }

    .product-hero-spec {
      display: grid;
      gap: 6px;
      min-height: 0;
      padding: 0 0 10px;
      border-bottom: 1px solid rgba(12, 32, 36, 0.08);
      background: transparent;
    }

    .product-hero-spec strong {
      color: rgba(20, 28, 34, 0.5);
      font-size: 11px;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      line-height: 1.25;
    }

    .product-hero-spec span {
      color: rgba(20, 28, 34, 0.8);
      font-size: 15px;
      font-weight: 600;
      line-height: 1.35;
    }

    .product-hero-media {
      display: grid;
      align-content: start;
      min-width: 0;
      margin-top: -52px;
    }

    .product-detail-section {
      padding-top: 24px;
      background: transparent;
    }

    .product-detail-section + .page-section-tight {
      border-top: 1px solid rgba(12, 32, 36, 0.04);
    }

    .product-detail-media,
    .product-detail-summary {
      border: 1px solid rgba(12, 32, 36, 0.1);
      border-radius: 24px;
      background: linear-gradient(180deg, rgba(255, 255, 255, 0.99), rgba(245, 249, 247, 0.96));
      box-shadow: 0 18px 40px rgba(10, 36, 32, 0.08);
      overflow: hidden;
    }

    .product-detail-media {
      padding: 0;
      border: 0;
      border-radius: 0;
      background: transparent;
      box-shadow: none;
    }

    .product-detail-gallery {
      display: grid;
      gap: 0;
    }

    .product-detail-media-frame {
      aspect-ratio: 1 / 1;
      display: grid;
      place-items: center;
      padding: 30px;
      border-radius: 0;
      background: transparent;
      border: 0;
      box-shadow: none;
      overflow: hidden;
      position: relative;
      user-select: none;
      -webkit-user-select: none;
    }

    .product-detail-media img {
      width: 89%;
      height: 89%;
      object-fit: contain;
      display: block;
      user-select: none;
      -webkit-user-drag: none;
      pointer-events: none;
    }

    .product-detail-heading {
      display: grid;
      gap: 12px;
      margin-bottom: 22px;
    }

    .product-detail-heading > * {
      margin: 0;
    }

    .product-detail-heading h2 {
      font-size: 40px;
      font-weight: 700;
      line-height: 1.12;
      letter-spacing: 0.01em;
    }

    .product-detail-summary-text {
      width: min(100%, 820px);
      color: rgba(20, 28, 34, 0.68);
      font-size: 17px;
      line-height: 1.7;
    }

    .product-detail-section .product-detail-summary-text {
      width: 100%;
      max-width: none;
    }

    .product-detail-structure-summary .product-detail-summary-text {
      width: 100%;
      max-width: none;
    }

    .product-detail-summary-text-full {
      width: 100%;
      max-width: none;
    }

    .product-detail-feature-grid {
      display: grid;
      grid-template-columns: repeat(3, minmax(0, 1fr));
      gap: 18px;
    }

    .product-detail-feature-card,
    .product-detail-application-card,
    .product-detail-plan-card,
    .product-detail-condition-card,
    .product-detail-compartment-card {
      display: grid;
      gap: 10px;
      min-height: 100%;
      padding: 22px;
      border: 1px solid rgba(12, 32, 36, 0.08);
      border-radius: 22px;
      background: linear-gradient(180deg, rgba(255, 255, 255, 0.99), rgba(245, 249, 247, 0.96));
      box-shadow: 0 16px 32px rgba(10, 36, 32, 0.06);
      transition:
        opacity 0.72s ease,
        transform 0.72s ease,
        box-shadow 0.28s ease,
        border-color 0.28s ease,
        background-color 0.28s ease;
      transition-delay: var(--reveal-delay, 0s), var(--reveal-delay, 0s), 0s, 0s, 0s;
    }

    .product-detail-feature-card h3,
    .product-detail-application-card h3,
    .product-detail-plan-card h3,
    .product-detail-condition-card h3,
    .product-detail-compartment-card h3,
    .page-panel h3 {
      margin: 0;
      font-size: 22px;
      line-height: 1.2;
      transition: color 0.28s ease, transform 0.28s ease;
    }

    .product-detail-feature-card p,
    .product-detail-application-card p,
    .product-detail-plan-card p,
    .product-detail-condition-card p,
    .product-detail-compartment-card p,
    .page-panel p {
      margin: 0;
      color: rgba(20, 28, 34, 0.68);
      line-height: 1.68;
    }

    .product-detail-feature-card:hover,
    .product-detail-feature-card:focus-within,
    .product-detail-application-card:hover,
    .product-detail-application-card:focus-within,
    .product-detail-plan-card:hover,
    .product-detail-plan-card:focus-within,
    .product-detail-condition-card:hover,
    .product-detail-condition-card:focus-within,
    .product-detail-compartment-card:hover,
    .product-detail-compartment-card:focus-within,
    .page-panel:hover,
    .page-panel:focus-within {
      --hover-shift: -4px;
      box-shadow: 0 22px 48px rgba(15, 35, 24, 0.1);
      border-color: rgba(46, 125, 50, 0.2);
    }

    .product-detail-feature-card:hover h3,
    .product-detail-feature-card:focus-within h3,
    .product-detail-application-card:hover h3,
    .product-detail-application-card:focus-within h3,
    .product-detail-plan-card:hover h3,
    .product-detail-plan-card:focus-within h3,
    .product-detail-condition-card:hover h3,
    .product-detail-condition-card:focus-within h3,
    .product-detail-compartment-card:hover h3,
    .product-detail-compartment-card:focus-within h3,
    .page-panel:hover h3,
    .page-panel:focus-within h3 {
      color: #1f6e43;
      transform: translateX(3px);
    }

    .product-detail-table-wrap {
      overflow-x: auto;
      border: 1px solid rgba(12, 32, 36, 0.08);
      border-radius: 24px;
      background: #fff;
      box-shadow: 0 16px 32px rgba(10, 36, 32, 0.06);
    }

    .product-detail-table {
      width: 100%;
      border-collapse: collapse;
      min-width: 760px;
    }

    .product-detail-table th,
    .product-detail-table td {
      padding: 16px 18px;
      border-bottom: 1px solid rgba(12, 32, 36, 0.08);
      text-align: left;
      vertical-align: top;
      font-size: 15px;
      line-height: 1.55;
    }

    .product-detail-table th {
      width: 28%;
      color: rgba(20, 28, 34, 0.94);
      font-weight: 700;
      background: rgba(247, 250, 248, 0.82);
    }

    .product-detail-table tr:last-child th,
    .product-detail-table tr:last-child td {
      border-bottom: 0;
    }

    .product-detail-conditions-grid,
    .product-detail-plan-grid,
    .product-detail-application-grid,
    .product-detail-compartment-grid {
      display: grid;
      grid-template-columns: repeat(2, minmax(0, 1fr));
      gap: 18px;
    }

    .product-detail-drawing-stack {
      display: grid;
      gap: 22px;
    }

    .product-detail-drawing-item {
      display: grid;
      gap: 12px;
    }

    .product-detail-drawing-item + .product-detail-drawing-item {
      margin-top: 12px;
    }

    .product-detail-drawing-caption {
      margin: 0;
      color: rgba(20, 28, 34, 0.88);
      font-size: 18px;
      font-weight: 700;
      line-height: 1.3;
    }

    .product-detail-drawing-frame {
      display: grid;
      place-items: center;
      padding: 18px;
      border: 1px solid rgba(12, 32, 36, 0.08);
      border-radius: 18px;
      background: rgba(255, 255, 255, 0.96);
      box-shadow: 0 12px 24px rgba(10, 36, 32, 0.04);
      overflow: hidden;
      position: relative;
      user-select: none;
      -webkit-user-select: none;
    }

    .product-detail-drawing-frame img {
      width: 100%;
      height: auto;
      object-fit: contain;
      display: block;
      user-select: none;
      -webkit-user-drag: none;
      pointer-events: none;
    }

    .product-detail-media-frame::after,
    .product-detail-drawing-frame::after {
      content: "";
      position: absolute;
      inset: 0;
      z-index: 1;
      background: transparent;
    }

    .product-detail-tag-row,
    .product-detail-standard-list {
      display: flex;
      flex-wrap: wrap;
      gap: 10px;
      padding: 0;
      margin: 0;
      list-style: none;
    }

    .product-detail-tag-row span,
    .product-detail-standard-list li {
      display: inline-flex;
      align-items: center;
      padding: 9px 12px;
      border: 1px solid rgba(12, 32, 36, 0.1);
      border-radius: 999px;
      background: rgba(247, 250, 248, 0.82);
      color: rgba(20, 28, 34, 0.72);
      font-size: 13px;
      line-height: 1.35;
      transition: background-color 0.24s ease, border-color 0.24s ease, color 0.24s ease;
    }

    .product-detail-tag-row span:hover,
    .product-detail-standard-list li:hover {
      background: rgba(46, 125, 50, 0.08);
      border-color: rgba(46, 125, 50, 0.2);
      color: #1f6e43;
    }

    html.has-motion .product-hero-copy > *,
    html.has-motion .product-hero-media {
      opacity: 0;
      transform: translateY(22px);
      transition: opacity 0.7s ease, transform 0.7s ease;
      will-change: transform, opacity;
    }

    html.has-motion .product-hero-copy h1 {
      transition-delay: 0.08s;
    }

    html.has-motion .product-hero-copy .product-hero-summary {
      transition-delay: 0.16s;
    }

    html.has-motion .product-hero-copy .product-hero-actions {
      transition-delay: 0.22s;
    }

    html.has-motion .product-hero-copy .product-hero-specs {
      transition-delay: 0.28s;
    }

    html.has-motion .product-hero-media {
      transition-delay: 0.14s;
    }

    html.has-motion.motion-ready .product-hero-copy > *,
    html.has-motion.motion-ready .product-hero-media {
      opacity: 1;
      transform: translateY(0);
    }

    .interaction-reveal {
      --hover-shift: 0px;
      opacity: 0;
      transform: translateY(calc(24px + var(--hover-shift)));
      transition: opacity 0.72s ease, transform 0.72s ease;
      transition-delay: var(--reveal-delay, 0s);
      will-change: transform, opacity;
    }

    .interaction-reveal.is-visible {
      opacity: 1;
      transform: translateY(var(--hover-shift));
    }

    @media (max-width: 1200px) {
      .product-detail-feature-grid {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
    }

    @media (max-width: 1100px) {
      .product-hero-layout {
        grid-template-columns: 1fr;
        gap: 40px;
      }

      .product-hero-copy {
        gap: 18px;
        padding-top: 0;
      }

      .product-hero-copy h1 {
        font-size: 44px;
      }

      .product-hero-media {
        margin-top: -20px;
      }

      .product-detail-heading h2,
      .product-detail-title {
        font-size: 34px;
      }

      .product-hero-specs {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
    }

    @media (max-width: 760px) {
      .product-hero-section {
        padding: 44px 0 34px;
      }

      .product-detail-section {
        padding-top: 30px;
      }

      .product-hero-copy h1 {
        font-size: 32px;
        line-height: 1.04;
      }

      .product-hero-name {
        font-size: 0.76em;
      }

      .product-detail-heading h2,
      .product-detail-title {
        font-size: 30px;
      }

      .product-hero-specs,
      .product-detail-feature-grid,
      .product-detail-conditions-grid,
      .product-detail-plan-grid,
      .product-detail-application-grid,
      .product-detail-compartment-grid {
        grid-template-columns: 1fr;
      }

      .product-hero-actions .button {
        width: 100%;
      }

      .product-hero-spec {
        min-height: 0;
      }

      .product-detail-media-frame {
        padding: 0;
      }

      .product-hero-media {
        margin-top: 0;
      }

    }

    @media (prefers-reduced-motion: reduce) {
      html.has-motion .product-hero-copy > *,
      html.has-motion .product-hero-media,
      .interaction-reveal,
      .product-detail-feature-card,
      .product-detail-application-card,
      .product-detail-plan-card,
      .product-detail-condition-card,
      .product-detail-compartment-card,
      .page-panel,
      .product-detail-feature-card h3,
      .product-detail-application-card h3,
      .product-detail-plan-card h3,
      .product-detail-condition-card h3,
      .product-detail-compartment-card h3,
      .page-panel h3,
      .product-detail-tag-row span,
      .product-detail-standard-list li {
        opacity: 1;
        transform: none;
        transition: none;
      }
    }
  </style>
  <!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-BYYEXMD4H0"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-BYYEXMD4H0');
</script>
</head>
<body id="top">
  <header class="site-header">
    <div class="container header-inner">
      <a class="brand" href="index.html">
        <img src="statics/web/images/logo.png" alt="GreenPower logo">
      </a>
      <div class="header-nav-group">
        <nav class="site-nav" aria-label="Primary navigation">
          <ul class="site-nav-list">
            <li class="nav-item"><a href="index.html">Home</a></li>
            <li class="nav-item nav-item-products">
              <a class="product-menu-trigger" href="products.html" aria-expanded="false" aria-controls="products-mega-menu">Products &amp; Solutions</a>
              <div class="nav-dropdown nav-dropdown-products" id="products-mega-menu">
                <div class="product-menu">
                  <div class="product-menu-groups" role="tablist" aria-label="Product groups">
                    <button class="product-group-link is-active" type="button" data-product-key="mv-switchgear" data-target-url="products-metal-clad-switchgear.html" aria-selected="true"><span>Medium Voltage Switchgear Systems</span></button>
                    <button class="product-group-link" type="button" data-product-key="primary-switching" data-target-url="products-vacuum-circuit-breaker.html" aria-selected="false"><span>Primary Switching Devices</span></button>
                    <button class="product-group-link" type="button" data-product-key="instrument-transformers" data-target-url="products-instrument-transformers.html" aria-selected="false"><span>Instrument Transformers And Indicators</span></button>
                    <button class="product-group-link" type="button" data-product-key="components-spares" data-target-url="products-chassis-and-auxiliary-trucks.html" aria-selected="false"><span>Components And Spare Parts</span></button>
                  </div>
                  <div class="product-menu-middle">
                    <section class="product-panel is-active" data-product-panel="mv-switchgear" aria-hidden="false">
                      <p class="product-submenu-title">Medium Voltage Switchgear Systems</p>
                      <div class="product-submenu-links">
                        <a href="products-metal-clad-switchgear.html">Metal-Clad Switchgear</a>
                        <a href="products-ring-main-unit.html">Ring Main Unit</a>
                        <a href="products-gas-insulated-switchgear.html">Gas-Insulated Switchgear</a>
                        <a href="products-compact-secondary-substation.html">Compact Secondary Substation</a>
                      </div>
                    </section>
                    <section class="product-panel" data-product-panel="primary-switching" aria-hidden="true">
                      <p class="product-submenu-title">Primary Switching Devices</p>
                      <div class="product-submenu-links">
                        <a href="products-vacuum-circuit-breaker.html">Vacuum Circuit Breaker</a>
                        <a href="products-load-break-switch.html">Load Break Switch</a>
                        <a href="products-disconnector-switch.html">Disconnector Switch</a>
                        <a href="products-earthing-switch.html">Earthing Switch</a>
                      </div>
                    </section>
                    <section class="product-panel" data-product-panel="instrument-transformers" aria-hidden="true">
                      <p class="product-submenu-title">Instrument Transformers And Indicators</p>
                      <div class="product-submenu-links">
                        <a href="products-instrument-transformers.html">Instrument Transformers</a>
                        <a href="products-indicators-and-detection-devices.html">Indicators And Detection Devices</a>
                        <a href="products-metering-and-monitoring-devices.html">Metering And Monitoring Devices</a>
                        <a href="products-test-and-diagnostic-tools.html">Test And Diagnostic Tools</a>
                      </div>
                    </section>
                    <section class="product-panel" data-product-panel="components-spares" aria-hidden="true">
                      <p class="product-submenu-title">Components And Spare Parts</p>
                      <div class="product-submenu-links">
                        <a href="products-chassis-and-auxiliary-trucks.html">Chassis And Auxiliary Trucks</a>
                        <a href="products-vacuum-interrupters.html">Vacuum Interrupters</a>
                        <a href="products-insulating-parts.html">Insulating Parts</a>
                        <a href="products-contact-and-copper-parts.html">Contact And Copper Parts</a>
                        <a href="products-operating-mechanisms-and-coils.html">Operating Mechanisms And Coils</a>
                        <a href="products-switchgear-accessories-and-controllers.html">Switchgear Accessories And Controllers</a>
                      </div>
                    </section>
                  </div>
                  <div class="product-menu-support">
                    <section class="product-support-panel is-active" data-product-support="mv-switchgear" aria-hidden="false">
                      <p class="product-support-label">Medium Voltage Switchgear Systems</p>
                      <p class="product-support-copy">Explore medium-voltage systems, switching devices, and core components for project supply.</p>
                      <div class="product-support-actions">
                        <a href="products.html">View All Products</a>
                        <a href="downloads.html">Download Catalog</a>
                        <a href="inquiry.html">Send Inquiry</a>
                      </div>
                    </section>
                    <section class="product-support-panel" data-product-support="primary-switching" aria-hidden="true">
                      <p class="product-support-label">Primary Switching Devices</p>
                      <p class="product-support-copy">Explore switching and isolation products for protection, feeder control, and operational safety.</p>
                      <div class="product-support-actions">
                        <a href="products.html">View All Products</a>
                        <a href="downloads.html">Download Catalog</a>
                        <a href="inquiry.html">Send Inquiry</a>
                      </div>
                    </section>
                    <section class="product-support-panel" data-product-support="instrument-transformers" aria-hidden="true">
                      <p class="product-support-label">Instrument Transformers And Indicators</p>
                      <p class="product-support-copy">Explore current, voltage, and sensing solutions for metering, monitoring, and protection duties.</p>
                      <div class="product-support-actions">
                        <a href="products.html">View All Products</a>
                        <a href="downloads.html">Download Catalog</a>
                        <a href="inquiry.html">Send Inquiry</a>
                      </div>
                    </section>
                    <section class="product-support-panel" data-product-support="components-spares" aria-hidden="true">
                      <p class="product-support-label">Components And Spare Parts</p>
                      <p class="product-support-copy">Explore component kits and replacement parts for retrofit, maintenance, and switchgear servicing.</p>
                      <div class="product-support-actions">
                        <a href="products.html">View All Products</a>
                        <a href="downloads.html">Download Catalog</a>
                        <a href="inquiry.html">Send Inquiry</a>
                      </div>
                    </section>
                  </div>
                </div>
              </div>
            </li>
            <li class="nav-item nav-item-applications"><a href="applications.html">Applications</a></li>
            <li class="nav-item nav-item-about">
              <a href="about-greenpower.html" data-about-trigger aria-expanded="false" aria-controls="about-menu">About Us</a>
              <div class="nav-dropdown nav-dropdown-about" id="about-menu" data-about-menu>
                <a href="about-greenpower.html">About GreenPower</a>
                <a href="factory-quality.html">Factory &amp; Quality</a>
                <a href="projects-references.html">Projects &amp; References</a>
              </div>
            </li>
            <li class="nav-item"><a href="inquiry.html">Contact Us</a></li>
          </ul>
        </nav>
        <div class="header-tools" aria-label="Utility actions">
          <div class="header-search">
            <button class="tool-button" type="button" aria-label="Search" aria-expanded="false">
              <span class="tool-icon tool-search" aria-hidden="true"></span>
            </button>
            <div class="search-panel">
              <input class="search-input" type="search" placeholder="Search" aria-label="Search">
            </div>
          </div>
          <div class="header-qr">
            <button class="tool-button" type="button" aria-label="QR code" aria-expanded="false">
              <img class="tool-icon-image" src="statics/web/images/whatsapp-qr-icon.png" alt="" aria-hidden="true">
            </button>
            <div class="qr-panel" aria-label="QR code panel">
              <p class="qr-title">WhatsApp</p>
              <div class="qr-card">
                <img class="qr-image" src="statics/web/images/whatsapp-qr.png" alt="WhatsApp QR code">
              </div>
              <p>Scan To Chat On WhatsApp</p>
            </div>
          </div>
        </div>
      </div>
    </div>
  </header>

  <main class="subpage-main">
    <div class="product-hero-region">
      <section class="product-hero-section">
        <div class="container product-hero-layout">
          <div class="product-hero-copy">
            <p class="product-hero-family">GreenPower</p>
            <h1>
              <span class="product-hero-model">GPN1-40.5kV</span>
              <span class="product-hero-name">Removable AC Metal-Clad Enclosed Switchgear</span>
            </h1>
            <div class="product-hero-actions">
              <a class="button button-primary" href="inquiry.html">Send Inquiry</a>
              <button type="button" class="button button-secondary js-catalog-download" data-catalog-file="statics/web/downloads/product/gpn1-40.5kv-catalog.pdf" data-catalog-product="GPN1-40.5kV Removable AC Metal-Clad Enclosed Switchgear">Download Catalog</button>
            </div>
            <div class="product-hero-specs">
            <div class="product-hero-spec"><strong>Rated Voltage</strong><span>36/38/40.5 kV</span></div>
            <div class="product-hero-spec"><strong>Rated Current</strong><span>1250~2500 A</span></div>
            <div class="product-hero-spec"><strong>Frequency</strong><span>50/60 Hz</span></div>
              <div class="product-hero-spec"><strong>Protection Degree</strong><span>IP3X enclosure, compartment IP2X</span></div>
            </div>
          </div>
          <div class="product-hero-media">
            <div class="product-detail-gallery">
              <div class="product-detail-media-frame">
                <img
                  id="product-detail-main-image"
                  src="statics/web/images/product/gpn1-40.5kv-main.jpg"
                  alt="GPN1-40.5kV removable AC metal-clad enclosed switchgear cabinet"
                  draggable="false"
                >
              </div>
            </div>
          </div>
        </div>
      </section>

      <section class="page-section product-detail-section">
        <div class="container">
          <div class="product-detail-heading">
            <h2>Product Overview</h2>
            <p class="product-detail-summary-text">GPN1-40.5kV removable AC metal-clad enclosed switchgear applies to 40.5kV, 3 phase, AC, and 50/60Hz electrical power networks for receiving and distributing power energy, and also for control, monitor and protection. It is applicable in general power systems and occasions with frequent operation. It conforms to GB 3906, GB/T 11022, DL/T 404-1997, and IEC-298.</p>
          </div>
          <div class="page-grid-2">
            <article class="page-panel">
              <h3>Network Application</h3>
              <p>For receiving and distributing power energy, and for control, monitor and protection in 40.5kV AC power networks.</p>
            </article>
            <article class="page-panel">
              <h3>Service Duty</h3>
              <p>Applicable in general power systems and occasions with frequent operation.</p>
            </article>
          </div>
        </div>
      </section>
    </div>

    <section class="page-section-tight">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Key Features</h2>
        </div>
        <div class="product-detail-feature-grid">
          <article class="product-detail-feature-card">
            <h3>Lead Screw Nut Propulsion Mechanism</h3>
            <p>A lead screw nut propulsion mechanism is installed in the handcart frame to prevent fault operation and propulsion mechanism damage.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Aluminum-Zinc Plated Steel Enclosure</h3>
            <p>The enclosure is made of aluminum-zinc plated steel sheet processed by CNC machine and multi-bending, then assembled with bolts.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Composite Insulation Main Circuit</h3>
            <p>The main circuit adopts composite insulation processing to limit emergency spreading to other parts.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Integrated Operating Structure</h3>
            <p>The structural design of the completely insulated VCB or SF6 CB and spring operating mechanism adopts an integrated console model.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Five Protection Interlock</h3>
            <p>Compulsory locking among main switch, handcart and panel door meets five protection.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Mechanical Strength And Appearance</h3>
            <p>It has strong mechanical strength and can guarantee neatness and good appearance.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Cable Cubicle Space</h3>
            <p>It provides wide space for connecting several cables in the cable cubicle.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Earthing Switch Function</h3>
            <p>Earthing switch is used in earthing and loop short circuit.</p>
          </article>
          <article class="product-detail-feature-card">
            <h3>Handcart Floor Model</h3>
            <p>The circuit breaker adopts handcart floor model.</p>
          </article>
        </div>
      </div>
    </section>

    <section class="page-section-tight">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Technical Specifications</h2>
        </div>
        <div class="product-detail-table-wrap">
          <table class="product-detail-table">
            <tbody>
              <tr><th>Rated Voltage</th><td>36/38/40.5 kV</td></tr>
              <tr><th>Rated Current</th><td>1250, 1600, 2000, 2500 A</td></tr>
              <tr><th>Rated Frequency</th><td>50/60 Hz</td></tr>
              <tr><th>Rated Short Circuit Breaking Current</th><td>25, 31.5 kA</td></tr>
              <tr><th>4s Rated Short Time Withstand Current</th><td>25, 31.5 kA</td></tr>
              <tr><th>Rated Short Circuit Making Current (Peak)</th><td>63, 80 kA</td></tr>
              <tr><th>Rated Peak Withstand Current (Peak)</th><td>63, 80 kA</td></tr>
              <tr><th>Rated Lightning Impulse Withstand Voltage</th><td>185 kV (across open contacts: 215 kV)</td></tr>
              <tr><th>Main Circuit 1min Power Frequency Withstand Voltage</th><td>95 kV (across open contacts: 110 kV)</td></tr>
              <tr><th>Auxiliary Circuit 1min Power Frequency Withstand Voltage</th><td>2 kV</td></tr>
              <tr><th>Outline Dimension (W×D×H)</th><td>1400/2800/2600 mm (GPN1 type); 1200/2600/2400 mm (for VD4/HD4 type)</td></tr>
              <tr><th>Protection Degree</th><td>IP3X (compartment IP2X)</td></tr>
              <tr><th>Weight</th><td>1000-1850 kg (GPN1 type); 850-1850 kg (for VD4/HD4 type)</td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>

    <section class="page-section-tight product-detail-structure-summary">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Ambient Conditions</h2>
        </div>
        <div class="product-detail-conditions-grid">
          <article class="product-detail-condition-card">
            <h3>Ambient Temperature</h3>
            <p>-25℃ ~ +45℃, daily average ≤ 35℃</p>
          </article>
          <article class="product-detail-condition-card">
            <h3>Altitude</h3>
            <p>1000m (Standard); can up to 4500m for special ordering</p>
          </article>
          <article class="product-detail-condition-card">
            <h3>Relative Humidity</h3>
            <p>Daily average ≤ 95%, monthly average ≤ 90%</p>
          </article>
          <article class="product-detail-condition-card">
            <h3>Earthquake Intensity</h3>
            <p>≤ 8 degree</p>
          </article>
          <article class="product-detail-condition-card">
            <h3>Applicable Occasions</h3>
            <p>Should be free from corrosives, inflammables and vapor.</p>
          </article>
        </div>
      </div>
    </section>

    <section class="page-section-tight">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Structure Features And Outline Dimensions</h2>
        </div>
        <p class="product-detail-summary-text product-detail-summary-text-full">The switchgear divides into enclosure and handcart. The enclosure is made of aluminum-zinc plated steel sheet after CNC machining and multi-bending, then assembled with bolts. It has strong mechanical strength and can guarantee neatness and good appearance. It consists of relay compartment, handcart compartment and cable compartment. Protection degree is IP2X when the CB handcart is in opening and testing position.</p>
        <p class="product-detail-summary-text product-detail-summary-text-full">The switchgear is metal-clad removable type. CT and earthing switch are mounted in cable compartment and busbar compartment. The protection degree of enclosure is IP3X, with large space for several cables. The structural design of the completely insulated VCB or SF6 CB and spring operating mechanism adopts an integrated console model with good interchangeability and simple replacement.</p>
        <div class="product-detail-drawing-stack">
          <div class="product-detail-drawing-item">
            <p class="product-detail-drawing-caption">GPN1-40.5 Structure Drawing Of Standard Type</p>
            <div class="product-detail-drawing-frame">
              <img src="statics/web/images/product/gpn1-40.5kv-structure-standard-type.png" alt="GPN1-40.5 structure drawing of standard type" draggable="false">
            </div>
          </div>
          <div class="product-detail-drawing-item">
            <p class="product-detail-drawing-caption">GPN1(C)-40.5 Structure Drawing For VD4 VH4 Type</p>
            <div class="product-detail-drawing-frame">
              <img src="statics/web/images/product/gpn1-40.5kv-structure-VD4-VH4-type.png" alt="GPN1(C)-40.5 structure drawing for VD4 VH4 type" draggable="false">
            </div>
          </div>
        </div>
      </div>
    </section>

    <section class="page-section-tight">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Standards And Compliance</h2>
        </div>
        <div class="product-detail-table-wrap">
          <table class="product-detail-table">
            <tbody>
              <tr><th>Applicable Standards</th><td>GB 3906; GB/T 11022; DL/T 404-1997; IEC-298</td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </section>

    <section class="page-section-tight">
      <div class="container">
        <div class="product-detail-heading">
          <h2>Typical Applications</h2>
          <p class="product-detail-summary-text">The brochure scope covers receiving and distributing power energy, and also control, monitor and protection in 40.5kV AC power systems.</p>
        </div>
        <div class="product-detail-application-grid">
          <article class="product-detail-application-card">
            <h3>Receiving And Distributing Power Energy</h3>
            <p>For receiving and distributing power energy.</p>
          </article>
          <article class="product-detail-application-card">
            <h3>Control Monitor And Protection</h3>
            <p>For control, monitor and protection.</p>
          </article>
          <article class="product-detail-application-card">
            <h3>General Power Systems</h3>
            <p>Applicable in general power systems.</p>
          </article>
          <article class="product-detail-application-card">
            <h3>Frequent Operation Occasions</h3>
            <p>Applicable in occasions with frequent operation.</p>
          </article>
        </div>
      </div>
    </section>

    <section class="page-cta">
      <div class="container inquiry-panel">
        <div class="inquiry-copy">
          <h2>Request Technical Confirmation For GPN1-40.5kV</h2>
          <p>Share required rating, schematic, or configuration for 40.5kV quotation review.</p>
        </div>
        <div class="inquiry-actions">
          <a class="button button-primary" href="inquiry.html">Send Inquiry</a>
          <a class="button button-secondary" href="products-metal-clad-switchgear.html">View Metal-Clad Switchgear</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="container footer-top">
      <div class="footer-brand">
        <img src="statics/web/images/footer_logo.png" alt="GreenPower footer logo">
        <p>GreenPower provides industrial electrical equipment and distribution solutions with a practical focus on quality, application fit, and dependable customer support.</p>

        <nav class="footer-social" aria-label="Follow GreenPower on social media">
          <a href="https://www.youtube.com/@GreenPower-Electric" target="_blank" rel="noopener noreferrer" aria-label="YouTube"><img src="statics/web/images/social/youtube-logo.png" alt="" width="28" height="28" decoding="async"></a>
          <a href="https://www.facebook.com/people/Zhejiang-Greenpower-Electric-Co-Ltd/100083901876783" target="_blank" rel="noopener noreferrer" aria-label="Facebook"><img src="statics/web/images/social/facebook-logo.png" alt="" width="28" height="28" decoding="async"></a>
          <a href="https://www.linkedin.com/in/annie-chan-18631862" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn"><img src="statics/web/images/social/linkedin-logo.png" alt="" width="28" height="28" decoding="async"></a>
          <a href="https://sinogp.en.alibaba.com/" target="_blank" rel="noopener noreferrer" aria-label="Alibaba international — sinogp store"><img src="statics/web/images/social/alibaba-logo.png" alt="" width="28" height="28" decoding="async"></a>
        </nav>
      </div>
      <div class="footer-column">
        <h3>Contact</h3>
        <p>827 Wenzhou Dadao, Longwan District, Wenzhou, Zhejiang, China</p>
        <p>Tel: +86 189 8978 2765</p>
        <p>Email: gp@sinogp.com</p>
      </div>
      <div class="footer-column">
        <h3>Company</h3>
        <p><a href="about-greenpower.html">About GreenPower</a></p>
        <p><a href="factory-quality.html">Factory &amp; Quality</a></p>
        <p><a href="applications.html">Applications</a></p>
        <p><a href="projects-references.html">Projects &amp; References</a></p>
        <p><a href="downloads.html">Downloads</a></p>
      </div>
    </div>
    <div class="footer-bottom">
      <div class="container footer-bottom-inner">
        <p>© GreenPower Electric. It Never Speaks, But Always Protects</p>
        <a href="#top">Back to top</a>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      const protectedSelectors = [".product-detail-media-frame", ".product-detail-drawing-frame"];
      protectedSelectors.forEach(function (selector) {
        document.querySelectorAll(selector).forEach(function (node) {
          node.addEventListener("contextmenu", function (event) {
            event.preventDefault();
          });
          node.addEventListener("dragstart", function (event) {
            event.preventDefault();
          });
        });
      });
    }());
  </script>
  <script>
    (function () {
      const bindHoverDropdown = function (wrapper, trigger, panel) {
        let closeTimer = null;
        if (!wrapper || !trigger || !panel) {
          return null;
        }
        const cancelClose = function () {
          if (closeTimer) {
            window.clearTimeout(closeTimer);
            closeTimer = null;
          }
        };
        const openPanel = function () {
          cancelClose();
          panel.classList.add("is-open");
          trigger.setAttribute("aria-expanded", "true");
        };
        const closePanelNow = function () {
          cancelClose();
          panel.classList.remove("is-open");
          trigger.setAttribute("aria-expanded", "false");
        };
        const scheduleClose = function () {
          cancelClose();
          closeTimer = window.setTimeout(function () {
            closePanelNow();
          }, 180);
        };
        wrapper.addEventListener("mouseenter", openPanel);
        wrapper.addEventListener("mouseleave", scheduleClose);
        panel.addEventListener("mouseenter", openPanel);
        panel.addEventListener("mouseleave", scheduleClose);
        trigger.addEventListener("focus", openPanel);
        wrapper.addEventListener("focusin", openPanel);
        wrapper.addEventListener("focusout", function () {
          window.setTimeout(function () {
            if (!wrapper.contains(document.activeElement)) {
              closePanelNow();
            }
          }, 0);
        });
        trigger.setAttribute("aria-expanded", "false");
        return { open: openPanel, close: closePanelNow };
      };

      const productsTrigger = document.querySelector(".product-menu-trigger");
      const productsMenu = document.querySelector("#products-mega-menu");
      const aboutItem = document.querySelector(".nav-item-about");
      const aboutTrigger = document.querySelector("[data-about-trigger]");
      const aboutMenu = document.querySelector("[data-about-menu]");
      const headerSearch = document.querySelector(".header-search");
      const searchButton = document.querySelector(".header-search .tool-button");
      const searchPanel = document.querySelector(".search-panel");
      const headerQr = document.querySelector(".header-qr");
      const qrButton = document.querySelector(".header-qr .tool-button");
      const qrPanel = document.querySelector(".qr-panel");

      if (productsTrigger && productsMenu) {
        let productsCloseTimer = null;
        const productGroupButtons = Array.from(productsMenu.querySelectorAll(".product-group-link[data-product-key]"));
        const productPanels = Array.from(productsMenu.querySelectorAll(".product-panel[data-product-panel]"));
        const productSupportPanels = Array.from(productsMenu.querySelectorAll(".product-support-panel[data-product-support]"));
        const cancelProductsClose = function () {
          if (productsCloseTimer) {
            window.clearTimeout(productsCloseTimer);
            productsCloseTimer = null;
          }
        };
        const setActiveProductGroup = function (productKey) {
          productGroupButtons.forEach(function (button) {
            const isActive = button.getAttribute("data-product-key") === productKey;
            button.classList.toggle("is-active", isActive);
            button.setAttribute("aria-selected", isActive ? "true" : "false");
          });
          productPanels.forEach(function (panel) {
            const isActive = panel.getAttribute("data-product-panel") === productKey;
            panel.classList.toggle("is-active", isActive);
            panel.setAttribute("aria-hidden", isActive ? "false" : "true");
          });
          productSupportPanels.forEach(function (panel) {
            const isActive = panel.getAttribute("data-product-support") === productKey;
            panel.classList.toggle("is-active", isActive);
            panel.setAttribute("aria-hidden", isActive ? "false" : "true");
          });
        };
        const openProductsMenu = function () {
          cancelProductsClose();
          productsMenu.classList.add("is-open");
          productsTrigger.setAttribute("aria-expanded", "true");
        };
        const closeProductsMenuNow = function () {
          cancelProductsClose();
          productsMenu.classList.remove("is-open");
          productsTrigger.setAttribute("aria-expanded", "false");
        };
        const scheduleProductsClose = function () {
          cancelProductsClose();
          productsCloseTimer = window.setTimeout(function () {
            closeProductsMenuNow();
          }, 180);
        };
        productsTrigger.addEventListener("mouseenter", openProductsMenu);
        productsTrigger.addEventListener("mouseleave", scheduleProductsClose);
        productsMenu.addEventListener("mouseenter", function () {
          if (!productsMenu.classList.contains("is-open")) {
            return;
          }
          openProductsMenu();
        });
        productsMenu.addEventListener("mouseleave", scheduleProductsClose);
        productsTrigger.addEventListener("focus", openProductsMenu);
        productsTrigger.addEventListener("focusout", function () {
          window.setTimeout(function () {
            if (document.activeElement !== productsTrigger && !productsMenu.contains(document.activeElement)) {
              closeProductsMenuNow();
            }
          }, 0);
        });
        productsMenu.addEventListener("focusin", openProductsMenu);
        productsMenu.addEventListener("focusout", function () {
          window.setTimeout(function () {
            if (document.activeElement !== productsTrigger && !productsMenu.contains(document.activeElement)) {
              closeProductsMenuNow();
            }
          }, 0);
        });
        productGroupButtons.forEach(function (button) {
          const switchGroup = function () {
            setActiveProductGroup(button.getAttribute("data-product-key"));
          };
          button.addEventListener("mouseenter", switchGroup);
          button.addEventListener("focus", switchGroup);
          button.addEventListener("click", function () {
            const targetUrl = button.getAttribute("data-target-url");
            if (!targetUrl) {
              return;
            }
            window.location.href = targetUrl;
          });
        });
        productsTrigger.setAttribute("aria-expanded", "false");
        setActiveProductGroup("mv-switchgear");
      }
      bindHoverDropdown(aboutItem, aboutTrigger, aboutMenu);

      const bindUtilityDropdown = function (wrapper, trigger, panel) {
        let closeTimer = null;
        if (!wrapper || !trigger || !panel) {
          return null;
        }
        const cancelClose = function () {
          if (closeTimer) {
            window.clearTimeout(closeTimer);
            closeTimer = null;
          }
        };
        const openPanel = function () {
          cancelClose();
          panel.classList.add("is-open");
          trigger.setAttribute("aria-expanded", "true");
        };
        const closePanelNow = function () {
          cancelClose();
          panel.classList.remove("is-open");
          trigger.setAttribute("aria-expanded", "false");
        };
        const scheduleClose = function () {
          cancelClose();
          closeTimer = window.setTimeout(function () {
            closePanelNow();
          }, 180);
        };
        wrapper.addEventListener("mouseenter", openPanel);
        wrapper.addEventListener("mouseleave", scheduleClose);
        panel.addEventListener("mouseenter", openPanel);
        panel.addEventListener("mouseleave", scheduleClose);
        trigger.addEventListener("focus", openPanel);
        wrapper.addEventListener("focusin", openPanel);
        wrapper.addEventListener("focusout", function () {
          window.setTimeout(function () {
            if (!wrapper.contains(document.activeElement)) {
              closePanelNow();
            }
          }, 0);
        });
        trigger.setAttribute("aria-expanded", "false");
        return { open: openPanel, close: closePanelNow };
      };

      bindUtilityDropdown(headerSearch, searchButton, searchPanel);
      bindUtilityDropdown(headerQr, qrButton, qrPanel);

      const searchInput = document.querySelector(".search-input");
      if (searchInput) {
        searchInput.addEventListener("keydown", function (event) {
          if (event.key !== "Enter") {
            return;
          }
          event.preventDefault();
          const q = searchInput.value.trim();
          if (!q) {
            return;
          }
          window.location.href = "product-search.html?q=" + encodeURIComponent(q);
        });
      }
    }());
  </script>
  <script>
    (function () {
      if (!document.documentElement.classList.contains("has-motion")) {
        return;
      }
      window.requestAnimationFrame(function () {
        document.documentElement.classList.add("motion-ready");
      });
      const revealGroups = [
        { nodes: document.querySelectorAll(".product-detail-heading"), stagger: 0.06 },
        { nodes: document.querySelectorAll(".page-panel"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-feature-card"), stagger: 0.05, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-condition-card"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-compartment-card"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-plan-card"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-application-card"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".product-detail-table-wrap"), stagger: 0.06, baseDelay: 0.08 },
        { nodes: document.querySelectorAll(".page-cta .inquiry-panel"), stagger: 0 }
      ];
      const revealTargets = [];
      revealGroups.forEach(function (group) {
        Array.from(group.nodes).forEach(function (node, index) {
          node.classList.add("interaction-reveal");
          node.style.setProperty("--reveal-delay", ((group.baseDelay || 0) + (index * group.stagger)).toFixed(2) + "s");
          revealTargets.push(node);
        });
      });
      const observer = new IntersectionObserver(function (entries, obs) {
        entries.forEach(function (entry) {
          if (!entry.isIntersecting) {
            return;
          }
          entry.target.classList.add("is-visible");
          obs.unobserve(entry.target);
        });
      }, {
        threshold: 0.1,
        rootMargin: "0px 0px -8% 0px"
      });
      revealTargets.forEach(function (target) {
        observer.observe(target);
      });
    }());
  </script>
  <script src="statics/web/js/catalog-download-modal.js" defer></script>
</body>
</html>
